# Switchgear_calculation

![Screenshot](https://cdn-151.anonfiles.com/R4RfI3n6z6/b7103630-1682585505/Screenshot_4.png "Орк")

# Python code
```
import clr
clr.AddReference('ProtoGeometry')
from Autodesk.DesignScript.Geometry import *
#Введенные в этом узле данные сохраняется в виде списка в переменных IN.
Pр = IN[0]
Список_количества_квартир = IN[1]
Список_уровней_электрификации = IN[2]
Список_имен_панелей = IN[3]
Список_этажей = IN[4]
Ввод_N = IN[5]
Не_учитывается = IN[6]

Список_количества_квартир_Ввод_1 = []
Список_уровней_электрификации_Ввод_1 = []
for n in range(len(Список_количества_квартир)):
	if Ввод_N[n] == 1 and Список_количества_квартир[n] > 0 and Список_уровней_электрификации[n] > 0 and Не_учитывается[n] == 0: Список_количества_квартир_Ввод_1.append(Список_количества_квартир[n]); Список_уровней_электрификации_Ввод_1.append(Список_уровней_электрификации[n])
	else: pass
Общее_количество_квартир_Ввод_1 = sum(Список_количества_квартир_Ввод_1)
if len(Список_уровней_электрификации_Ввод_1) != 0: Усредненный_уровень_электрификации = int(sum(Список_уровней_электрификации_Ввод_1) / len(Список_уровней_электрификации_Ввод_1))
else: Усредненный_уровень_электрификации = 0

if Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3 : X0 = 1; X1 = 3
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6: X0 = 3; X1 = 6
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9: X0 = 6; X1 = 9
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12: X0 = 9; X1 = 12
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15: X0 = 12; X1 = 15
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18: X0 = 15; X1 = 18
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24: X0 = 18; X1 = 24
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40: X0 = 24; X1 = 40
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60: X0 = 40; X1 = 60
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100: X0 = 60; X1 = 100
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200: X0 = 100; X1 = 200
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400: X0 = 200; X1 = 400
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600: X0 = 400; X1 = 600
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000: X0 = 600; X1 = 1000
else: X0 = 1; X1 = 2

if Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3 and Усредненный_уровень_электрификации == 1: Y0 = 5; Y1 = 3.85
elif Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3 and Усредненный_уровень_электрификации == 2: Y0 = 6.5; Y1 = 5.01
elif Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3 and Усредненный_уровень_электрификации == 3: Y0 = 10; Y1 = 8.19
elif Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3 and Усредненный_уровень_электрификации == 4: Y0 = 12; Y1 = 9.83
elif Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3 and Усредненный_уровень_электрификации == 5: Y0 = 3.5; Y1 = 2.84
elif Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3 and Усредненный_уровень_электрификации == 6: Y0 = 9; Y1 = 6.33
elif Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3 and Усредненный_уровень_электрификации == 7: Y0 = 16; Y1 = 13.05
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6 and Усредненный_уровень_электрификации == 1: Y0 = 3.85; Y1 = 3.23
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6 and Усредненный_уровень_электрификации == 2: Y0 = 5.01; Y1 = 4.2
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6 and Усредненный_уровень_электрификации == 3: Y0 = 8.19; Y1 = 5.56
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6 and Усредненный_уровень_электрификации == 4: Y0 = 9.83; Y1 = 6.67
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6 and Усредненный_уровень_электрификации == 5: Y0 = 2.84; Y1 = 1.91
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6 and Усредненный_уровень_электрификации == 6: Y0 = 6.33; Y1 = 5.29
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6 and Усредненный_уровень_электрификации == 7: Y0 = 13.05; Y1 = 8.34
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9 and Усредненный_уровень_электрификации == 1: Y0 = 3.23; Y1 = 2.72
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9 and Усредненный_уровень_электрификации == 2: Y0 = 4.2; Y1 = 3.53
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9 and Усредненный_уровень_электрификации == 3: Y0 = 5.56; Y1 = 4.44
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9 and Усредненный_уровень_электрификации == 4: Y0 = 6.67; Y1 = 5.33
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9 and Усредненный_уровень_электрификации == 5: Y0 = 1.91; Y1 = 1.47
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9 and Усредненный_уровень_электрификации == 6: Y0 = 5.29; Y1 = 4.36
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9 and Усредненный_уровень_электрификации == 7: Y0 = 8.34; Y1 = 6.41
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12 and Усредненный_уровень_электрификации == 1: Y0 = 2.72; Y1 = 2.36
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12 and Усредненный_уровень_электрификации == 2: Y0 = 3.53; Y1 = 3.07
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12 and Усредненный_уровень_электрификации == 3: Y0 = 4.44; Y1 = 3.76
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12 and Усредненный_уровень_электрификации == 4: Y0 = 5.33; Y1 = 4.51
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12 and Усредненный_уровень_электрификации == 5: Y0 = 1.47; Y1 = 1.22
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12 and Усредненный_уровень_электрификации == 6: Y0 = 4.36; Y1 = 3.72
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12 and Усредненный_уровень_электрификации == 7: Y0 = 6.41; Y1 = 5.39
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15 and Усредненный_уровень_электрификации == 1: Y0 = 2.36; Y1 = 2.1
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15 and Усредненный_уровень_электрификации == 2: Y0 = 3.07; Y1 = 2.73
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15 and Усредненный_уровень_электрификации == 3: Y0 = 3.76; Y1 = 3.33
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15 and Усредненный_уровень_электрификации == 4: Y0 = 4.51; Y1 = 3.99
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15 and Усредненный_уровень_электрификации == 5: Y0 = 1.22; Y1 = 1.07
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15 and Усредненный_уровень_электрификации == 6: Y0 = 3.72; Y1 = 3.26
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15 and Усредненный_уровень_электрификации == 7: Y0 = 5.39; Y1 = 4.77
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18 and Усредненный_уровень_электрификации == 1: Y0 = 2.1; Y1 = 1.91
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18 and Усредненный_уровень_электрификации == 2: Y0 = 2.73; Y1 = 2.48
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18 and Усредненный_уровень_электрификации == 3: Y0 = 3.33; Y1 = 3.05
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18 and Усредненный_уровень_электрификации == 4: Y0 = 3.99; Y1 = 3.66
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18 and Усредненный_уровень_электрификации == 5: Y0 = 1.07; Y1 = 0.96
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18 and Усредненный_уровень_электрификации == 6: Y0 = 3.26; Y1 = 2.94
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18 and Усредненный_уровень_электрификации == 7: Y0 = 4.77; Y1 = 4.36
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24 and Усредненный_уровень_электрификации == 1: Y0 = 1.91; Y1 = 1.65
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24 and Усредненный_уровень_электрификации == 2: Y0 = 2.48; Y1 = 2.15
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24 and Усредненный_уровень_электрификации == 3: Y0 = 3.05; Y1 = 2.72
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24 and Усредненный_уровень_электрификации == 4: Y0 = 3.66; Y1 = 3.26
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24 and Усредненный_уровень_электрификации == 5: Y0 = 0.96; Y1 = 0.83
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24 and Усредненный_уровень_электрификации == 6: Y0 = 2.94; Y1 = 2.51
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24 and Усредненный_уровень_электрификации == 7: Y0 = 4.36; Y1 = 3.83
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40 and Усредненный_уровень_электрификации == 1: Y0 = 1.65; Y1 = 1.31
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40 and Усредненный_уровень_электрификации == 2: Y0 = 2.15; Y1 = 1.7
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40 and Усредненный_уровень_электрификации == 3: Y0 = 2.72; Y1 = 2.35
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40 and Усредненный_уровень_электрификации == 4: Y0 = 3.26; Y1 = 2.82
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40 and Усредненный_уровень_электрификации == 5: Y0 = 0.83; Y1 = 0.66
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40 and Усредненный_уровень_электрификации == 6: Y0 = 2.51; Y1 = 2
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40 and Усредненный_уровень_электрификации == 7: Y0 = 3.83; Y1 = 3.18
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60 and Усредненный_уровень_электрификации == 1: Y0 = 1.31; Y1 = 1.14
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60 and Усредненный_уровень_электрификации == 2: Y0 = 1.7; Y1 = 1.48
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60 and Усредненный_уровень_электрификации == 3: Y0 = 2.35; Y1 = 2.1
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60 and Усредненный_уровень_электрификации == 4: Y0 = 2.82; Y1 = 2.52
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60 and Усредненный_уровень_электрификации == 5: Y0 = 0.66; Y1 = 0.58
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60 and Усредненный_уровень_электрификации == 6: Y0 = 2; Y1 = 1.78
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60 and Усредненный_уровень_электрификации == 7: Y0 = 3.18; Y1 = 2.83
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100 and Усредненный_уровень_электрификации == 1: Y0 = 1.14; Y1 = 1
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100 and Усредненный_уровень_электрификации == 2: Y0 = 1.48; Y1 = 1.3
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100 and Усредненный_уровень_электрификации == 3: Y0 = 2.1; Y1 = 1.73
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100 and Усредненный_уровень_электрификации == 4: Y0 = 2.52; Y1 = 2.08
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100 and Усредненный_уровень_электрификации == 5: Y0 = 0.58; Y1 = 0.52
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100 and Усредненный_уровень_электрификации == 6: Y0 = 1.78; Y1 = 1.62
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100 and Усредненный_уровень_электрификации == 7: Y0 = 2.83; Y1 = 2.51
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200 and Усредненный_уровень_электрификации == 1: Y0 = 1; Y1 = 0.87
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200 and Усредненный_уровень_электрификации == 2: Y0 = 1.3; Y1 = 1.12
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200 and Усредненный_уровень_электрификации == 3: Y0 = 1.73; Y1 = 1.38
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200 and Усредненный_уровень_электрификации == 4: Y0 = 2.08; Y1 = 1.65
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200 and Усредненный_уровень_электрификации == 5: Y0 = 0.52; Y1 = 0.48
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200 and Усредненный_уровень_электрификации == 6: Y0 = 1.62; Y1 = 1.47
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200 and Усредненный_уровень_электрификации == 7: Y0 = 2.51; Y1 = 2.16
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400 and Усредненный_уровень_электрификации == 1: Y0 = 0.87; Y1 = 0.74
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400 and Усредненный_уровень_электрификации == 2: Y0 = 1.12; Y1 = 0.96
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400 and Усредненный_уровень_электрификации == 3: Y0 = 1.38; Y1 = 1.31
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400 and Усредненный_уровень_электрификации == 4: Y0 = 1.65; Y1 = 1.58
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400 and Усредненный_уровень_электрификации == 5: Y0 = 0.48; Y1 = 0.47
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400 and Усредненный_уровень_электрификации == 6: Y0 = 1.47; Y1 = 1.24
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400 and Усредненный_уровень_электрификации == 7: Y0 = 2.16; Y1 = 1.88
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600 and Усредненный_уровень_электрификации == 1: Y0 = 0.74; Y1 = 0.66
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600 and Усредненный_уровень_электрификации == 2: Y0 = 0.96; Y1 = 0.86
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600 and Усредненный_уровень_электрификации == 3: Y0 = 1.31; Y1 = 1.19
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600 and Усредненный_уровень_электрификации == 4: Y0 = 1.58; Y1 = 1.43
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600 and Усредненный_уровень_электрификации == 5: Y0 = 0.47; Y1 = 0.46
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600 and Усредненный_уровень_электрификации == 6: Y0 = 1.24; Y1 = 1.08
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600 and Усредненный_уровень_электрификации == 7: Y0 = 1.88; Y1 = 1.77
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000 and Усредненный_уровень_электрификации == 1: Y0 = 0.66; Y1 = 0.6
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000 and Усредненный_уровень_электрификации == 2: Y0 = 0.86; Y1 = 0.78
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000 and Усредненный_уровень_электрификации == 3: Y0 = 1.19; Y1 = 1.1
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000 and Усредненный_уровень_электрификации == 4: Y0 = 1.43; Y1 = 1.32
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000 and Усредненный_уровень_электрификации == 5: Y0 = 0.46; Y1 = 0.41
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000 and Усредненный_уровень_электрификации == 6: Y0 = 1.08; Y1 = 0.99
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000 and Усредненный_уровень_электрификации == 7: Y0 = 1.77; Y1 = 1.76
else: Y0 = 1; Y1 = 2

Y = ((Общее_количество_квартир_Ввод_1 - X0) * (Y1 - Y0) / (X1 - X0)) + Y0

if Общее_количество_квартир_Ввод_1 == 1 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 5
elif Общее_количество_квартир_Ввод_1 == 1 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 6.5
elif Общее_количество_квартир_Ввод_1 == 1 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 10
elif Общее_количество_квартир_Ввод_1 == 1 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 12
elif Общее_количество_квартир_Ввод_1 == 1 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 3.5
elif Общее_количество_квартир_Ввод_1 == 1 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 9
elif Общее_количество_квартир_Ввод_1 == 1 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 16
elif Общее_количество_квартир_Ввод_1 > 1 and Общее_количество_квартир_Ввод_1 < 3: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 3 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 3.85
elif Общее_количество_квартир_Ввод_1 == 3 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 5.01
elif Общее_количество_квартир_Ввод_1 == 3 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 8.19
elif Общее_количество_квартир_Ввод_1 == 3 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 9.83
elif Общее_количество_квартир_Ввод_1 == 3 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 2.84
elif Общее_количество_квартир_Ввод_1 == 3 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 6.33
elif Общее_количество_квартир_Ввод_1 == 3 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 13.05
elif Общее_количество_квартир_Ввод_1 > 3 and Общее_количество_квартир_Ввод_1 < 6: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 6 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 3.23
elif Общее_количество_квартир_Ввод_1 == 6 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 4.2
elif Общее_количество_квартир_Ввод_1 == 6 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 5.56
elif Общее_количество_квартир_Ввод_1 == 6 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 6.67
elif Общее_количество_квартир_Ввод_1 == 6 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 1.91
elif Общее_количество_квартир_Ввод_1 == 6 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 5.29
elif Общее_количество_квартир_Ввод_1 == 6 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 8.34
elif Общее_количество_квартир_Ввод_1 > 6 and Общее_количество_квартир_Ввод_1 < 9: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 9 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 2.72
elif Общее_количество_квартир_Ввод_1 == 9 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 3.53
elif Общее_количество_квартир_Ввод_1 == 9 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 4.44
elif Общее_количество_квартир_Ввод_1 == 9 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 5.33
elif Общее_количество_квартир_Ввод_1 == 9 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 1.47
elif Общее_количество_квартир_Ввод_1 == 9 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 4.36
elif Общее_количество_квартир_Ввод_1 == 9 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 6.41
elif Общее_количество_квартир_Ввод_1 > 9 and Общее_количество_квартир_Ввод_1 < 12: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 12 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 2.36
elif Общее_количество_квартир_Ввод_1 == 12 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 3.07
elif Общее_количество_квартир_Ввод_1 == 12 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 3.76
elif Общее_количество_квартир_Ввод_1 == 12 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 4.51
elif Общее_количество_квартир_Ввод_1 == 12 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 1.22
elif Общее_количество_квартир_Ввод_1 == 12 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 3.72
elif Общее_количество_квартир_Ввод_1 == 12 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 5.39
elif Общее_количество_квартир_Ввод_1 > 12 and Общее_количество_квартир_Ввод_1 < 15: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 15 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 2.1
elif Общее_количество_квартир_Ввод_1 == 15 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 2.73
elif Общее_количество_квартир_Ввод_1 == 15 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 3.33
elif Общее_количество_квартир_Ввод_1 == 15 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 3.99
elif Общее_количество_квартир_Ввод_1 == 15 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 1.07
elif Общее_количество_квартир_Ввод_1 == 15 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 3.26
elif Общее_количество_квартир_Ввод_1 == 15 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 4.77
elif Общее_количество_квартир_Ввод_1 > 15 and Общее_количество_квартир_Ввод_1 < 18: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 18 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 1.91
elif Общее_количество_квартир_Ввод_1 == 18 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 2.48
elif Общее_количество_квартир_Ввод_1 == 18 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 3.05
elif Общее_количество_квартир_Ввод_1 == 18 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 3.66
elif Общее_количество_квартир_Ввод_1 == 18 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.96
elif Общее_количество_квартир_Ввод_1 == 18 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 2.94
elif Общее_количество_квартир_Ввод_1 == 18 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 4.36
elif Общее_количество_квартир_Ввод_1 > 18 and Общее_количество_квартир_Ввод_1 < 24: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 24 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 1.65
elif Общее_количество_квартир_Ввод_1 == 24 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 2.15
elif Общее_количество_квартир_Ввод_1 == 24 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 2.72
elif Общее_количество_квартир_Ввод_1 == 24 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 3.26
elif Общее_количество_квартир_Ввод_1 == 24 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.83
elif Общее_количество_квартир_Ввод_1 == 24 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 2.51
elif Общее_количество_квартир_Ввод_1 == 24 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 3.83
elif Общее_количество_квартир_Ввод_1 > 24 and Общее_количество_квартир_Ввод_1 < 40: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 40 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 1.31
elif Общее_количество_квартир_Ввод_1 == 40 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 1.7
elif Общее_количество_квартир_Ввод_1 == 40 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 2.35
elif Общее_количество_квартир_Ввод_1 == 40 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 2.82
elif Общее_количество_квартир_Ввод_1 == 40 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.66
elif Общее_количество_квартир_Ввод_1 == 40 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 2
elif Общее_количество_квартир_Ввод_1 == 40 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 3.18
elif Общее_количество_квартир_Ввод_1 > 40 and Общее_количество_квартир_Ввод_1 < 60: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 60 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 1.14
elif Общее_количество_квартир_Ввод_1 == 60 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 1.48
elif Общее_количество_квартир_Ввод_1 == 60 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 2.1
elif Общее_количество_квартир_Ввод_1 == 60 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 2.52
elif Общее_количество_квартир_Ввод_1 == 60 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.58
elif Общее_количество_квартир_Ввод_1 == 60 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 1.78
elif Общее_количество_квартир_Ввод_1 == 60 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 2.83
elif Общее_количество_квартир_Ввод_1 > 60 and Общее_количество_квартир_Ввод_1 < 100: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 100 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 1
elif Общее_количество_квартир_Ввод_1 == 100 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 1.3
elif Общее_количество_квартир_Ввод_1 == 100 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 1.73
elif Общее_количество_квартир_Ввод_1 == 100 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 2.08
elif Общее_количество_квартир_Ввод_1 == 100 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.52
elif Общее_количество_квартир_Ввод_1 == 100 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 1.62
elif Общее_количество_квартир_Ввод_1 == 100 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 2.51
elif Общее_количество_квартир_Ввод_1 > 100 and Общее_количество_квартир_Ввод_1 < 200: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 200 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 0.87
elif Общее_количество_квартир_Ввод_1 == 200 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 1.12
elif Общее_количество_квартир_Ввод_1 == 200 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 1.38
elif Общее_количество_квартир_Ввод_1 == 200 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 1.65
elif Общее_количество_квартир_Ввод_1 == 200 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.48
elif Общее_количество_квартир_Ввод_1 == 200 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 1.47
elif Общее_количество_квартир_Ввод_1 == 200 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 2.16
elif Общее_количество_квартир_Ввод_1 > 200 and Общее_количество_квартир_Ввод_1 < 400: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 400 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 0.74
elif Общее_количество_квартир_Ввод_1 == 400 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 0.96
elif Общее_количество_квартир_Ввод_1 == 400 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 1.31
elif Общее_количество_квартир_Ввод_1 == 400 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 1.58
elif Общее_количество_квартир_Ввод_1 == 400 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.47
elif Общее_количество_квартир_Ввод_1 == 400 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 1.24
elif Общее_количество_квартир_Ввод_1 == 400 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 1.88
elif Общее_количество_квартир_Ввод_1 > 400 and Общее_количество_квартир_Ввод_1 < 600: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 600 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 0.66
elif Общее_количество_квартир_Ввод_1 == 600 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 0.86
elif Общее_количество_квартир_Ввод_1 == 600 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 1.19
elif Общее_количество_квартир_Ввод_1 == 600 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 1.43
elif Общее_количество_квартир_Ввод_1 == 600 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.46
elif Общее_количество_квартир_Ввод_1 == 600 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 1.08
elif Общее_количество_квартир_Ввод_1 == 600 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 1.77
elif Общее_количество_квартир_Ввод_1 > 600 and Общее_количество_квартир_Ввод_1 < 1000: Удельная_нагрузка = Y
elif Общее_количество_квартир_Ввод_1 == 1000 and Усредненный_уровень_электрификации == 1: Удельная_нагрузка = 0.6
elif Общее_количество_квартир_Ввод_1 == 1000 and Усредненный_уровень_электрификации == 2: Удельная_нагрузка = 0.78
elif Общее_количество_квартир_Ввод_1 == 1000 and Усредненный_уровень_электрификации == 3: Удельная_нагрузка = 1.1
elif Общее_количество_квартир_Ввод_1 == 1000 and Усредненный_уровень_электрификации == 4: Удельная_нагрузка = 1.32
elif Общее_количество_квартир_Ввод_1 == 1000 and Усредненный_уровень_электрификации == 5: Удельная_нагрузка = 0.41
elif Общее_количество_квартир_Ввод_1 == 1000 and Усредненный_уровень_электрификации == 6: Удельная_нагрузка = 0.99
elif Общее_количество_квартир_Ввод_1 == 1000 and Усредненный_уровень_электрификации == 7: Удельная_нагрузка = 1.76
else: Удельная_нагрузка = 0

Pр_Лифтовой_установки = []
Список_лифтовых_этажей = []
for n in range(len(Список_имен_панелей)):
	if Не_учитывается[n] == 0 and "ШУЛ" in Список_имен_панелей[n] or "ЩУЛ" in Список_имен_панелей[n]: Pр_Лифтовой_установки.append(Pр[n]); Список_лифтовых_этажей.append(Список_этажей[n])
	else: pass
Количество_лифтовых_установок = len(Pр_Лифтовой_установки)
if sum(Список_лифтовых_этажей) != 0: Усредненное_количество_этажей = int(sum(Список_лифтовых_этажей) / len(Список_лифтовых_этажей))
else: Усредненное_количество_этажей = 0

if Количество_лифтовых_установок > 6 and Количество_лифтовых_установок < 10 : X0_лифтовых_установок = 6; X1_лифтовых_установок = 10
elif Количество_лифтовых_установок > 10 and Количество_лифтовых_установок < 20: X0_лифтовых_установок = 10; X1_лифтовых_установок = 20
elif Количество_лифтовых_установок > 20 and Количество_лифтовых_установок < 25: X0_лифтовых_установок = 20; X1_лифтовых_установок = 25
else: X0_лифтовых_установок = 1; X1_лифтовых_установок = 2

if Количество_лифтовых_установок > 6 and Количество_лифтовых_установок < 10 and Усредненное_количество_этажей < 12: Y0_лифтовых_установок = 0.65; Y1_лифтовых_установок = 0.5
elif Количество_лифтовых_установок > 6 and Количество_лифтовых_установок < 10 and Усредненное_количество_этажей > 12: Y0_лифтовых_установок = 0.75; Y1_лифтовых_установок = 0.6
elif Количество_лифтовых_установок > 10 and Количество_лифтовых_установок < 20 and Усредненное_количество_этажей < 12: Y0_лифтовых_установок = 0.5; Y1_лифтовых_установок = 0.4
elif Количество_лифтовых_установок > 10 and Количество_лифтовых_установок < 20 and Усредненное_количество_этажей > 12: Y0_лифтовых_установок = 0.6; Y1_лифтовых_установок = 0.5
elif Количество_лифтовых_установок > 20 and Количество_лифтовых_установок < 25 and Усредненное_количество_этажей < 12: Y0_лифтовых_установок = 0.4; Y1_лифтовых_установок = 0.35
elif Количество_лифтовых_установок > 20 and Количество_лифтовых_установок < 25 and Усредненное_количество_этажей > 12: Y0_лифтовых_установок = 0.5; Y1_лифтовых_установок = 0.4
else: Y0_лифтовых_установок = 1; Y1_лифтовых_установок = 2

Y_лифтовых_установок = ((Количество_лифтовых_установок - X0_лифтовых_установок) * (Y1_лифтовых_установок - Y0_лифтовых_установок) / (X1_лифтовых_установок - X0_лифтовых_установок)) + Y0_лифтовых_установок

if Количество_лифтовых_установок > 1 and Количество_лифтовых_установок < 4 and Усредненное_количество_этажей < 12: Кс_лифтовых_установок = 0.8
elif Количество_лифтовых_установок > 1 and Количество_лифтовых_установок < 4 and Усредненное_количество_этажей > 12: Кс_лифтовых_установок = 0.9
elif Количество_лифтовых_установок > 3 and Количество_лифтовых_установок < 6 and Усредненное_количество_этажей < 12: Кс_лифтовых_установок = 0.7
elif Количество_лифтовых_установок > 3 and Количество_лифтовых_установок < 6 and Усредненное_количество_этажей > 12: Кс_лифтовых_установок = 0.8
elif Количество_лифтовых_установок == 6 and Усредненное_количество_этажей < 12: Кс_лифтовых_установок = 0.65
elif Количество_лифтовых_установок == 6 and Усредненное_количество_этажей > 12: Кс_лифтовых_установок = 0.75
elif Количество_лифтовых_установок > 6 and Количество_лифтовых_установок < 10: Кс_лифтовых_установок = Y_лифтовых_установок
elif Количество_лифтовых_установок == 10 and Усредненное_количество_этажей < 12: Кс_лифтовых_установок = 0.5
elif Количество_лифтовых_установок == 10 and Усредненное_количество_этажей < 12: Кс_лифтовых_установок = 0.6
elif Количество_лифтовых_установок > 10 and Количество_лифтовых_установок < 20: Кс_лифтовых_установок = Y_лифтовых_установок
elif Количество_лифтовых_установок == 20 and Усредненное_количество_этажей < 12: Кс_лифтовых_установок = 0.4
elif Количество_лифтовых_установок == 20 and Усредненное_количество_этажей > 12: Кс_лифтовых_установок = 0.5
elif Количество_лифтовых_установок > 24 and Усредненное_количество_этажей < 12: Кс_лифтовых_установок = 0.35
elif Количество_лифтовых_установок > 24 and Усредненное_количество_этажей > 12: Кс_лифтовых_установок = 0.4
else: Кс_лифтовых_установок = 1

Pр_Ввод_1 = []
Pр_Ввод_3 = []
for n in range(len(Ввод_N)):
	if Ввод_N[n] == 1 and Список_количества_квартир[n] == 0 and Не_учитывается[n] == 0 and "ДУ" not in Список_имен_панелей[n] and "Ду" not in Список_имен_панелей[n] and "ПН" not in Список_имен_панелей[n] and "Пн" not in Список_имен_панелей[n] and "JET" not in Список_имен_панелей[n] and "Jet" not in Список_имен_панелей[n] and "ШУЛ" not in Список_имен_панелей[n] and "ЩУЛ" not in Список_имен_панелей[n]: Pр_Ввод_1.append(Pр[n])
	elif Ввод_N[n] == 3 and Список_количества_квартир[n] == 0 and Не_учитывается[n] == 0 and "ДУ" not in Список_имен_панелей[n] and "Ду" not in Список_имен_панелей[n] and "ПН" not in Список_имен_панелей[n] and "Пн" not in Список_имен_панелей[n] and "JET" not in Список_имен_панелей[n] and "Jet" not in Список_имен_панелей[n] and "ШУЛ" not in Список_имен_панелей[n] and "ЩУЛ" not in Список_имен_панелей[n]: Pр_Ввод_3.append(Pр[n])
	else: pass

Pр_Ввод_1_итоговая = round(Удельная_нагрузка, 2) * Общее_количество_квартир_Ввод_1 + sum(Pр_Ввод_1) + sum(Pр_Лифтовой_установки) * round(Кс_лифтовых_установок, 2) + sum(Pр_Ввод_3)

#Назначьте вывод переменной OUT.
OUT = Pр_Ввод_1_итоговая
```
